# HVAC duct and ERV bill of materials

Generated by `model/make_bom.py` from `site/models/equipment.json`. Do not edit by hand: change the model and rerun it. The same list is in the walkthrough under More, Bill of materials.

**Truss rule:** Ducts through the open web floor trusses: 7 in round max (7 in only if verified). Use more runs, not bigger ones.

## In the equipment order (MMUL8476-8)

Geo-Hydro Supply (Greg Beach), quote MMUL8476-8 of 11/19/2026, total $11,904.57. Prices held through 12/31/2026. About 2 weeks from order to shipping. Freight $550 is an estimate, not a firm rate. Tax 6.75%.

| Item | Spec | Qty | Unit | Where | Notes |
|---|---|---|---|---|---|
| GZT048J11RM1CCS | GeoComfort 4 ton two stage compact horizontal, right hand return, multi position discharge, R-454B, desuperheater (hot water generator), copper coax, EPIC controls, 208-230 V | 1 | ea |  | $9,979.20 On the quote |
| WD-RES1-1000 | 10 year parts only warranty (deducts $499.80, no labor allowance) | 1 | ea |  | -$499.80 On the quote |
| AXCH151MB | 15 kW external close coupled electric heater for ZT042 to 048, single point wiring | 1 | ea |  | $514.20 On the quote It bolts onto the discharge: confirm it fits the end discharge this layout uses (the quote calls the package side discharge). |
| AFR1836A | Galvanized filter rack 18 x 36 | 1 | ea |  | $132.00 On the quote |
| AHEF1836C | MERV 13 2 in pleated filter 18 x 36 | 2 | ea |  | $87.84 each On the quote |
| ACDT1A | EZ-Trap 3/4 in condensate trap kit | 1 | ea |  | $29.34 On the quote Needs 6-1/2 in under the unit, so the unit sits on a 6-1/2 in pad. |
| ATSWE42D | Emerson Sensi Touch Wi-Fi thermostat, black | 1 | ea |  | $271.20 On the quote |
| LTL freight | Delivered to the house (estimate) | 1 | ea |  | $550.00 On the quote A regional freight terminal pickup is cheaper. |
| Hose kit (heat pump to loop) | Rubber hose kit with the right fittings for the GZT048, the model assumes a Geo-Flo GF-1366 | 1 |  |  | Ask Greg Not on MMUL8476-8. The July loop quote MMUL8476-5 listed a GF-1366 1 in hose kit ($201), but Greg suggested holding it until the heat pump was picked. Check the barn box from the 7/31 pickup and ask Greg whether it fits the right hand GZT048. |
| Flow center placement | Non pressurized flow center about 9 ft below the heat pump | 1 |  |  | Ask Greg Asked Greg on 11/18, not answered yet. Confirm before ordering, or move it to the attic. |

## Buy separately: heat pump install parts

Not on Greg's quote and not drawn in the model yet.

| Item | Spec | Qty | Unit | Where | Notes |
|---|---|---|---|---|---|
| Secondary drain pan with float switch | Under the heat pump, about 30 x 60 in, galvanized or plastic, with a float switch wired to stop the unit | 1 | ea |  | Usual code answer for equipment over a finished ceiling (IRC M1411.3). Not drawn yet. |
| Vibration isolation pad | Under the heat pump, on the 6-1/2 in pad | 1 | ea |  | Keeps compressor hum out of the trusses. |
| Condensate line | 3/4 in PVC from the EZ-Trap to a drain, sloped 1/4 in per ft, plus a pump if gravity cannot reach | 1 | ea |  | Route not drawn yet. |
| Spare MERV 13 filters 18 x 36 x 2 | Two come with the order | 4 | ea |  |  |
| Flexible duct connectors (canvas) | Supply and return collars at the heat pump, stops vibration carrying into the ducts | 2 | ea |  |  |

## Buy separately: ERV and ventilation equipment

Listed from the parts in the model. The range hood rows follow whichever hood design is in the model.

| Item | Spec | Qty | Unit | Where | Notes |
|---|---|---|---|---|---|
| Broan AI Series 210 ERV, side ports (B210E75RS) | 65 to 210 CFM | 1 | ea |  | About $1,580 to $1,790 |
| Broan VBATHW 20/40/60 minute boost control | One per bathroom: bath 1, bath 2, powder | 3 | ea |  | About $34 each |
| 8 in wall hood with screen, for ERV intake and exhaust | Two hoods on the west wall, more than 10 ft apart | 2 | ea |  | Match the maker's hood or an insulated hood. |
| 6 to 8 in increaser | At the ERV's four 6 in ports (ducts are 8 in) | 4 | ea |  | Port size ASSUMED from the side port model; check Broan's drawing. |
| 8 in backdraft damper | In the fresh air duct to the supply plenum | 1 | ea |  |  |
| Hanging chains or straps with vibration isolators (set) | The ERV hangs level from the roof framing | 1 | ea |  |  |
| Blower interlock wire | ERV to heat pump, so the blower runs with the ERV | 1 | ea |  |  |
| 4 in constant airflow regulator, 20 CFM (for example Aldes CAR-II) | Litter box exhaust, holds 20 CFM on boost too | 1 | ea |  | About $30 to $50 |
| Range hood power pack insert |  | 1 | ea |  |  |
| 8 in range hood wall cap with damper | West wall | 1 | ea |  |  |
| 8 in insulated backdraft damper for the hood duct | At the hood | 1 | ea |  | Worth it in a house this tight. |
| Rheem water heater duct kit | 8 in insulated flex SP20889, elbows SP20890, outlet adaptor SP17829 | 1 | kit | Water heater intake and exhaust to the attic | Must not tie into any other duct (Rheem). |

## Buy separately: round duct, flex and fittings

Counted from the model with 10 percent extra. Anything that crosses the floor trusses must be 7 in round or smaller (7 in only if the builder confirms the web openings).

| Item | Spec | Qty | Unit | Where | Notes |
|---|---|---|---|---|---|
| 4 in round pipe, 30 ga snap lock | Exhaust | 5 | x 5 ft | 22 ft in the model |  |
| 6 in round pipe, 30 ga snap lock | Exhaust | 9 | x 5 ft | 39 ft in the model |  |
| 6 in round pipe, 30 ga snap lock | Supply | 10 | x 5 ft | 43 ft in the model |  |
| 7 in round pipe, 30 ga snap lock | Supply | 5 | x 5 ft | 19 ft in the model |  |
| 8 in round pipe, 30 ga snap lock | ERV | 2 | x 5 ft | 8 ft in the model |  |
| 8 in round pipe, 30 ga snap lock | ERV outdoor side, insulated | 5 | x 5 ft | 19 ft in the model | Insulate with R-8 wrap or use insulated duct, vapor jacket outside |
| 8 in round pipe, 30 ga snap lock | Exhaust | 9 | x 5 ft | 37 ft in the model |  |
| 8 in round pipe, 30 ga snap lock | Range hood | 1 | x 5 ft | 4 ft in the model |  |
| 8 in round pipe, 30 ga snap lock | Supply | 13 | x 5 ft | 55 ft in the model |  |
| 10 in round pipe, 30 ga snap lock | Return | 12 | x 5 ft | 51 ft in the model |  |
| 6 in flex duct, R-6 insulated | Return runs through the trusses | 4 | x 25 ft box | 71 ft in the model | Pull it tight, no sags; support every 4 ft |
| 10 in flex duct, R-6 insulated | Return runs through the trusses | 1 | x 25 ft box | 14 ft in the model | Pull it tight, no sags; support every 4 ft |
| 4 in adjustable 90 elbow |  | 7 | ea | Counted from the bends in the model |  |
| 6 in adjustable 90 elbow |  | 13 | ea | Counted from the bends in the model |  |
| 7 in adjustable 90 elbow |  | 5 | ea | Counted from the bends in the model |  |
| 8 in adjustable 90 elbow |  | 14 | ea | Counted from the bends in the model |  |
| 10 in adjustable 90 elbow |  | 5 | ea | Counted from the bends in the model |  |
| 10 in adjustable 45 elbow |  | 2 | ea | Counted from the bends in the model |  |
| 6 in round takeoff (starting collar) | Off a rectangular trunk, main or plenum | 2 | ea |  |  |
| 6 in round takeoff (starting collar) with volume damper | Off a rectangular trunk, main or plenum | 11 | ea |  | Supply branches get a manual damper to set at air balancing (M-10) |
| 7 in round takeoff (starting collar) with volume damper | Off a rectangular trunk, main or plenum | 2 | ea |  | Supply branches get a manual damper to set at air balancing (M-10) |
| 8 in round takeoff (starting collar) with volume damper | Off a rectangular trunk, main or plenum | 10 | ea |  | Supply branches get a manual damper to set at air balancing (M-10) |
| 10 in round takeoff (starting collar) | Off a rectangular trunk, main or plenum | 2 | ea |  |  |
| 10 x 6 in tee or wye | Branch into a round main | 2 | ea |  |  |
| 4 x 4 in wye | Branch into a round main | 1 | ea |  |  |
| 6 x 6 in wye | Branch into a round main | 1 | ea |  |  |
| 8 x 4 in wye | Branch into a round main | 1 | ea |  |  |
| 8 x 6 in wye | Branch into a round main | 1 | ea |  |  |
| 4 in manual balancing damper | One per ERV exhaust branch | 1 | ea |  | Set each bathroom to 20 CFM continuous |
| 6 in manual balancing damper | One per ERV exhaust branch | 2 | ea |  | Set each bathroom to 20 CFM continuous |

## Buy separately: rectangular duct, plenums and stacks

Trunks, plenums and boxes are usually made to measure by a sheet metal shop once the equipment is set. Sizes and lengths are from the model.

| Item | Spec | Qty | Unit | Where | Notes |
|---|---|---|---|---|---|
| 18 x 16 in supply trunk | Fabricated | 1 | piece | 50.8 ft, 3 turns |  |
| 26 x 24 in supply plenum at the heat pump | part of Supply trunk | 1 | piece | 1.3 ft, 0 turns |  |
| 12 x 10 in south supply main | Fabricated | 1 | piece | 13.3 ft, 1 turns |  |
| 10 x 6 in supply to Pantry | Fabricated | 1 | piece | 0.4 ft, 0 turns |  |
| 12 x 10 in kitchen riser | part of Kitchen supply duct | 1 | piece | 0.9 ft, 0 turns |  |
| 14 x 8 in kitchen supply duct | Fabricated | 1 | piece | 8.6 ft, 0 turns |  |
| 34 x 20 in main return grille collar | Fabricated | 1 | piece | 0.6 ft, 0 turns | 1 in acoustic liner |
| 14 x 36 in main return drop box | part of Main return (M-10) | 1 | piece | 2.9 ft, 0 turns | 1 in acoustic liner |
| 34 x 14 in main return trunk | part of Main return (M-10) | 1 | piece | 4.8 ft, 0 turns | 1 in acoustic liner |
| 12 x 12 in utility room transfer sleeve | Fabricated | 1 | piece | 1.0 ft, 0 turns | 1 in acoustic liner |
| 14 x 24 in return plenum box | Fabricated | 1 | piece | 3.2 ft, 0 turns |  |
| 41 x 10 in bedroom 1 return header box | part of Bedroom 1 return | 1 | piece | 0.6 ft, 0 turns |  |
| 20 x 4 in study high return boot | Fabricated | 1 | piece | 1.4 ft, 0 turns |  |
| Wall stack 14 x 2-1/2 in | In a 2x4 stud bay (stock 3-1/4 in deep stacks also fit) | 7 | ea | 68 ft total | Plus one stack to round head per stack |
| Stack to round head | Top of each wall stack, into the round run | 7 | ea |  |  |
| Wall stack 12 x 2-1/2 in | In a 2x4 stud bay (stock 3-1/4 in deep stacks also fit) | 1 | ea | 9 ft total | Plus one stack to round head per stack |
| Stack to round head | Top of each wall stack, into the round run | 1 | ea |  |  |
| Wall stack 6 x 2-1/2 in | In a 2x4 stud bay (stock 3-1/4 in deep stacks also fit) | 1 | ea | 8 ft total | Plus one stack to round head per stack |
| Stack to round head | Top of each wall stack, into the round run | 1 | ea |  |  |

## Buy separately: boots, registers and grilles

Sidewall supply registers in the door walls should be long throw types aimed across the room. Grille sizes are the duct openings.

| Item | Spec | Qty | Unit | Where | Notes |
|---|---|---|---|---|---|
| 10 x 10 in ceiling boot x 6 in round |  | 1 | ea |  |  |
| 10 x 6 in ceiling boot x 6 in round |  | 3 | ea |  |  |
| 10 x 6 in sidewall boot x 6 in round |  | 3 | ea |  |  |
| 10 x 6 in sidewall boot x 7 in round |  | 1 | ea |  |  |
| 12 x 4 in ceiling boot x 8 in round |  | 1 | ea |  |  |
| 12 x 6 in sidewall boot x 6 in round |  | 1 | ea |  |  |
| 12 x 6 in sidewall boot x 7 in round |  | 1 | ea |  |  |
| 14 x 6 in sidewall boot x 8 in round |  | 7 | ea |  |  |
| 14 x 8 in ceiling boot x 8 in round |  | 1 | ea |  |  |
| 14 x 8 in sidewall boot x 8 in round |  | 1 | ea |  |  |
| 8 x 6 in ceiling boot x 6 in round |  | 4 | ea |  |  |
| 8 x 8 in ceiling boot x 4 in round |  | 1 | ea |  |  |
| Wall stack boot for a 10 x 4 in grille |  | 1 | ea |  |  |
| Wall stack boot for a 10 x 6 in grille |  | 1 | ea |  |  |
| Wall stack boot for a 14 x 8 in grille |  | 7 | ea |  |  |
| 10 x 10 in ceiling exhaust grille | Exhaust | 1 | ea |  |  |
| 10 x 4 in sidewall filter grille (litter box pickup) | Exhaust | 1 | ea |  |  |
| 10 x 6 in sidewall exhaust grille | Exhaust | 1 | ea |  |  |
| 8 x 8 in ceiling exhaust grille | Exhaust | 1 | ea |  |  |
| 12 x 12 in ceiling transfer grille | Return | 2 | ea |  |  |
| 14 x 8 in sidewall return grille | Return | 7 | ea |  |  |
| 22 x 4-1/2 in sidewall return grille | Return | 1 | ea |  |  |
| 34 x 20 in sidewall return grille | Return | 1 | ea |  |  |
| 10 x 6 in ceiling supply register | Supply | 4 | ea |  |  |
| 10 x 6 in sidewall supply register | Supply | 4 | ea |  |  |
| 12 x 4 in ceiling supply register | Supply | 1 | ea |  |  |
| 12 x 6 in sidewall supply register | Supply | 2 | ea |  |  |
| 14 x 6 in sidewall supply register | Supply | 7 | ea |  |  |
| 14 x 8 in ceiling supply register | Supply | 1 | ea |  |  |
| 14 x 8 in sidewall supply register | Supply | 1 | ea |  |  |
| 8 x 6 in ceiling supply register | Supply | 4 | ea |  |  |

## Buy separately: sealing, hanging and insulation

Estimated from the joint and length counts above.

| Item | Spec | Qty | Unit | Where | Notes |
|---|---|---|---|---|---|
| Duct mastic, water based, UL 181 |  | 6 | gal | About 216 joints |  |
| Foil tape, UL 181A-P / 181B-FX |  | 9 | roll |  |  |
| #8 x 1/2 in self drilling sheet metal screws | 3 per joint | 700 | ea |  |  |
| Flex duct clamps or nylon duct ties | 2 per flex connection | 28 | ea |  |  |
| Hanger strap, 1 in galvanized or 1-1/2 in flex saddle strap | Rigid every 5 ft, flex every 4 ft, rect every 4 ft | 107 | hangers | About 3 ft of strap each |  |
| Acoustic duct liner, 1 in | Main return box and trunk | 1 | roll |  | Often supplied by the sheet metal shop |
| Duct insulation wrap, R-8 with vapor jacket | ERV outdoor ducts | 21 | ft |  | Supply and return ducts sit inside the SIP envelope, so they do not need insulation by code |

## Every run in the model

| Run | System | Room | Size | Length ft | CFM | Flex | Truss crossings | Wall stacks |
|---|---|---|---|---|---|---|---|---|
| Bath 1 exhaust | Exhaust | Bath 1 | 6 in round | 13.0 |  |  |  |  |
| Bath 2 exhaust | Exhaust | Bath 2 | 6 in round | 0.9 |  |  |  |  |
| Litter box exhaust | Exhaust | Utility | 4 in round | 12.1 | 20 |  |  | 1 |
| Bath exhaust main | Exhaust | None | 6 in round | 62.3 |  |  |  |  |
| Powder exhaust | Exhaust | Powder | 4 in round | 9.6 |  |  |  |  |
| Range hood duct | Range hood | Kitchen | 8 in round | 4.5 |  |  |  |  |
| Bedroom 1 return | Return |  | 10 in round | 51.9 |  |  |  | 2 |
| Bedrooms 2 and 3 return | Return |  | 10 in round | 20.3 |  | yes | 2 | 3 |
| Main return (M-10) | Return |  | 34 x 20 in | 8.3 |  |  |  |  |
| Return plenum box | Return |  | 14 x 24 in | 3.2 |  |  |  |  |
| Study return | Return |  | 6 in round | 64.5 |  | yes | 27 | 2 |
| Study high return | Return | Bedroom 4 / study | 20 x 4 in | 1.4 |  |  |  |  |
| Utility room transfer grille | Return |  | 12 x 12 in | 1.0 |  |  |  |  |
| Supply to Bath 1 | Supply | Bath 1 | 6 in round | 11.5 | 49 |  |  |  |
| Supply to Bath 2 | Supply | Bath 2 | 6 in round | 2.0 | 37 |  |  | 1 |
| Supply to Bedroom 1 | Supply | Bedroom 1 | 8 in round | 0.6 | 138 |  |  |  |
| Supply to Bedroom 2 | Supply | Bedroom 2 | 6 in round | 0.8 | 78 |  |  |  |
| Supply to Bedroom 3 | Supply | Bedroom 3 | 8 in round | 4.1 | 127 |  |  |  |
| Supply to Closet 1 | Supply | Closet 1 | 6 in round | 2.8 | 33 |  |  |  |
| Supply to Closet 2 | Supply | Closet 2 | 6 in round | 6.0 | 32 |  |  |  |
| Supply to Closet 3 | Supply | Closet 3 | 6 in round | 0.8 | 26 |  |  |  |
| Supply to Entry / family | Supply | Entry / family | 8 in round | 19.1 | 112 |  |  |  |
| Supply to Entry / family | Supply | Entry / family | 8 in round | 19.1 | 112 |  |  |  |
| Supply to Hall 2 | Supply | Hall 2 | 6 in round | 5.8 | 15 |  |  |  |
| Supply to Hall 2 | Supply | Hall 2 | 6 in round | 1.8 | 16 |  |  |  |
| Supply to Kitchen / dining | Supply | Kitchen / dining | 8 in round | 0.6 | 127 |  |  |  |
| Supply to Kitchen / dining | Supply | Kitchen / dining | 8 in round | 0.6 | 127 |  |  |  |
| Supply to Kitchen / dining | Supply | Kitchen / dining | 8 in round | 0.6 | 127 |  |  |  |
| Supply to Laundry | Supply | Laundry | 6 in round | 4.5 | 40 |  |  |  |
| Supply to Living | Supply | Living | 7 in round | 12.8 | 70 |  | 2 |  |
| Supply to Living | Supply | Living | 7 in round | 6.6 | 70 |  |  |  |
| Supply to Loft | Supply | Loft | 8 in round | 9.1 | 88 |  |  |  |
| Supply to Pantry | Supply | Pantry | 10 x 6 in | 0.4 | 22 |  |  |  |
| Supply to Powder | Supply | Powder | 6 in round | 6.8 | 15 |  | 5 |  |
| Supply to Bedroom 4 / study, west register | Supply | Bedroom 4 / study | 8 in round | 0.8 | 98 |  |  |  |
| Supply to Bedroom 4 / study, east register | Supply | Bedroom 4 / study | 8 in round | 0.8 | 98 |  |  |  |
| Supply to Utility | Supply | Utility | 6 in round | 0.4 | 18 |  |  |  |
| Kitchen supply duct | Supply |  | 14 x 8 in | 9.5 |  |  |  |  |
| South supply main | Supply |  | 12 x 10 in | 13.3 |  |  |  |  |
| Supply trunk | Supply |  | 18 x 16 in | 52.1 |  |  |  |  |
| Water heater intake duct | Water heater air | Utility | 8 in round | 12.8 |  | yes |  |  |
